```
{
    "patternProperties": {
        "^.*\\S.*$": {
            "type": "object",
            "properties": {
                "system_availability_schedule_name": {
                    "type": "string",
                    "note": "If blank, always on; VAV System always on. Schedule is used in availability manager and fan scheduling. Also see \"Night Cycle Control\" field.",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "supply_fan_maximum_flow_rate": {
                    "note": "This field may be set to \"autosize\". If a value is entered, it will *not* be multiplied by any sizing factor or by zone multipliers. If using zone multipliers a value entered here must be large enough to serve the multiplied zones.",
                    "default": "Autosize",
                    "units": "m3/s",
                    "anyOf": [
                        {
                            "type": "number",
                            "exclusiveMinimum": 0.0
                        },
                        {
                            "type": "string",
                            "enum": [
                                "",
                                "Autosize"
                            ]
                        }
                    ]
                },
                "supply_fan_minimum_flow_rate": {
                    "note": "This field is only used to set a minimum part load on the VAV fan power curve. Autosize or zero is recommended.",
                    "default": "Autosize",
                    "units": "m3/s",
                    "anyOf": [
                        {
                            "type": "number",
                            "minimum": 0.0
                        },
                        {
                            "type": "string",
                            "enum": [
                                "",
                                "Autosize"
                            ]
                        }
                    ]
                },
                "supply_fan_total_efficiency": {
                    "type": "number",
                    "exclusiveMinimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.7
                },
                "supply_fan_delta_pressure": {
                    "type": "number",
                    "units": "Pa",
                    "ip-units": "inH2O",
                    "minimum": 0.0,
                    "default": 1000.0
                },
                "supply_fan_motor_efficiency": {
                    "type": "number",
                    "exclusiveMinimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.9
                },
                "supply_fan_motor_in_air_stream_fraction": {
                    "type": "number",
                    "minimum": 0.0,
                    "maximum": 1.0,
                    "default": 1.0
                },
                "cooling_coil_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "ChilledWater",
                        "ChilledWaterDetailedFlatModel"
                    ],
                    "default": "ChilledWater"
                },
                "cooling_coil_availability_schedule_name": {
                    "type": "string",
                    "note": "If blank, always on",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "cooling_coil_setpoint_schedule_name": {
                    "type": "string",
                    "note": "Leave blank if constant setpoint",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "cooling_coil_design_setpoint": {
                    "type": "number",
                    "note": "Used for sizing and as constant setpoint if no Cooling Coil Setpoint Schedule Name is specified.",
                    "default": 12.8,
                    "units": "C"
                },
                "heating_coil_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "Electric",
                        "Gas",
                        "HotWater",
                        "None"
                    ],
                    "default": "None"
                },
                "heating_coil_availability_schedule_name": {
                    "type": "string",
                    "note": "If blank, always on",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "heating_coil_setpoint_schedule_name": {
                    "type": "string",
                    "note": "Leave blank if constant setpoint",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "heating_coil_design_setpoint": {
                    "type": "number",
                    "note": "Used for sizing and as constant setpoint if no Heating Coil Setpoint Schedule Name is specified.",
                    "default": 10.0,
                    "units": "C"
                },
                "gas_heating_coil_efficiency": {
                    "type": "number",
                    "maximum": 1.0,
                    "minimum": 0.0,
                    "default": 0.8
                },
                "gas_heating_coil_parasitic_electric_load": {
                    "type": "number",
                    "units": "W",
                    "ip-units": "W",
                    "minimum": 0.0,
                    "default": 0.0
                },
                "preheat_coil_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "Electric",
                        "Gas",
                        "HotWater",
                        "None"
                    ],
                    "default": "None"
                },
                "preheat_coil_availability_schedule_name": {
                    "type": "string",
                    "note": "If blank, always on",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "preheat_coil_setpoint_schedule_name": {
                    "type": "string",
                    "note": "Leave blank if constant setpoint",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "preheat_coil_design_setpoint": {
                    "type": "number",
                    "note": "Used for sizing and as constant setpoint if no Preheat Coil Setpoint Schedule Name specified.",
                    "units": "C",
                    "default": 7.2
                },
                "gas_preheat_coil_efficiency": {
                    "type": "number",
                    "maximum": 1.0,
                    "minimum": 0.0,
                    "default": 0.8
                },
                "gas_preheat_coil_parasitic_electric_load": {
                    "type": "number",
                    "units": "W",
                    "ip-units": "W",
                    "minimum": 0.0,
                    "default": 0.0
                },
                "maximum_outdoor_air_flow_rate": {
                    "default": "Autosize",
                    "units": "m3/s",
                    "anyOf": [
                        {
                            "type": "number",
                            "minimum": 0.0
                        },
                        {
                            "type": "string",
                            "enum": [
                                "",
                                "Autosize"
                            ]
                        }
                    ]
                },
                "minimum_outdoor_air_flow_rate": {
                    "default": "Autosize",
                    "units": "m3/s",
                    "anyOf": [
                        {
                            "type": "number",
                            "minimum": 0.0
                        },
                        {
                            "type": "string",
                            "enum": [
                                "",
                                "Autosize"
                            ]
                        }
                    ]
                },
                "minimum_outdoor_air_control_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "FixedMinimum",
                        "ProportionalMinimum"
                    ],
                    "default": "ProportionalMinimum"
                },
                "minimum_outdoor_air_schedule_name": {
                    "type": "string",
                    "note": "Schedule values multiply the Minimum Outdoor Air Flow Rate If blank, multiplier is always one",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "economizer_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "DifferentialDryBulb",
                        "DifferentialDryBulbAndEnthalpy",
                        "DifferentialEnthalpy",
                        "ElectronicEnthalpy",
                        "FixedDewPointAndDryBulb",
                        "FixedDryBulb",
                        "FixedEnthalpy",
                        "NoEconomizer"
                    ],
                    "default": "NoEconomizer"
                },
                "economizer_lockout": {
                    "type": "string",
                    "enum": [
                        "",
                        "NoLockout"
                    ],
                    "default": "NoLockout"
                },
                "economizer_upper_temperature_limit": {
                    "type": "number",
                    "note": "Outdoor temperature above which economizer is disabled and heat recovery is enabled (if available). Blank means no limit.",
                    "units": "C"
                },
                "economizer_lower_temperature_limit": {
                    "type": "number",
                    "note": "Outdoor temperature below which economizer is disabled and heat recovery is enabled (if available). Blank means no limit.",
                    "units": "C"
                },
                "economizer_upper_enthalpy_limit": {
                    "type": "number",
                    "note": "Outdoor enthalpy above which economizer is disabled and heat recovery is enabled (if available). Blank means no limit.",
                    "units": "J/kg"
                },
                "economizer_maximum_limit_dewpoint_temperature": {
                    "type": "number",
                    "units": "C",
                    "note": "Enter the maximum outdoor dewpoint temperature limit for FixedDewPointAndDryBulb economizer control type. No input or blank input means this limit is not operative. Limit is applied regardless of economizer control type."
                },
                "supply_plenum_name": {
                    "type": "string",
                    "note": "Plenum zone name. Supply plenum serves all zones on this system. Blank if none.",
                    "data_type": "object_list",
                    "object_list": [
                        "ZoneNames"
                    ]
                },
                "return_plenum_name": {
                    "type": "string",
                    "note": "Plenum zone name. Supply plenum serves all zones on this system. Blank if none.",
                    "data_type": "object_list",
                    "object_list": [
                        "ZoneNames"
                    ]
                },
                "supply_fan_placement": {
                    "type": "string",
                    "enum": [
                        "",
                        "BlowThrough",
                        "DrawThrough"
                    ],
                    "default": "DrawThrough"
                },
                "supply_fan_part_load_power_coefficients": {
                    "type": "string",
                    "note": "This field selects a predefined set of fan power coefficients. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table.",
                    "enum": [
                        "",
                        "ASHRAE90.1-2004AppendixG",
                        "InletVaneDampers",
                        "OutletDampers",
                        "VariableSpeedMotor",
                        "VariableSpeedMotorPressureReset"
                    ],
                    "default": "InletVaneDampers"
                },
                "night_cycle_control": {
                    "type": "string",
                    "enum": [
                        "",
                        "CycleOnAny",
                        "CycleOnAnyZoneFansOnly",
                        "CycleOnControlZone",
                        "StayOff"
                    ],
                    "default": "StayOff"
                },
                "night_cycle_control_zone_name": {
                    "type": "string",
                    "note": "Applicable only if Night Cycle Control is Cycle On Control Zone.",
                    "data_type": "object_list",
                    "object_list": [
                        "ZoneNames"
                    ]
                },
                "heat_recovery_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "Enthalpy",
                        "None",
                        "Sensible"
                    ],
                    "default": "None"
                },
                "sensible_heat_recovery_effectiveness": {
                    "type": "number",
                    "minimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.7
                },
                "latent_heat_recovery_effectiveness": {
                    "type": "number",
                    "minimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.65
                },
                "cooling_coil_setpoint_reset_type": {
                    "type": "string",
                    "note": "Overrides Cooling Coil Setpoint Schedule Name None = no reset, control to Cooling Coil Design Setpoint Temperature or Schedule Warmest = reset as warm as possible yet meet all zone cooling loads at max supply air flow rate OutdoorAirTemperatureReset = reset based on outdoor air temperature (18.0C at 15.6C ODB, to the Cooling Design Setpoint at 26.7C) WarmestTemperatureFirst = reset as warm as possible yet meet all zone cooling loads at min supply air flow rate",
                    "enum": [
                        "",
                        "None",
                        "OutdoorAirTemperatureReset",
                        "Warmest",
                        "WarmestTemperatureFirst"
                    ],
                    "default": "None"
                },
                "heating_coil_setpoint_reset_type": {
                    "type": "string",
                    "note": "Overrides Heating Coil Setpoint Schedule Name None = no reset, control to Heating Coil Design Setpoint Temperature or Schedule OutdoorAirTemperatureReset = reset based on outdoor air temperature (Heating Design Setpoint at -6.7C ODB to Heating Design Setpoint minus 5.2C at 10C ODB) min supply air flow rate",
                    "enum": [
                        "",
                        "None",
                        "OutdoorAirTemperatureReset"
                    ],
                    "default": "None"
                },
                "dehumidification_control_type": {
                    "type": "string",
                    "note": "None = meet sensible load only CoolReheat = cool beyond the dry-bulb setpoint as required to meet the humidity setpoint.",
                    "enum": [
                        "",
                        "CoolReheat",
                        "None"
                    ],
                    "default": "None"
                },
                "dehumidification_control_zone_name": {
                    "type": "string",
                    "note": "Zone name where humidistat is located",
                    "data_type": "object_list",
                    "object_list": [
                        "ZoneNames"
                    ]
                },
                "dehumidification_setpoint": {
                    "type": "number",
                    "note": "Zone relative humidity setpoint in percent (0 to 100)",
                    "minimum": 0.0,
                    "maximum": 100.0,
                    "default": 60.0,
                    "units": "percent"
                },
                "humidifier_type": {
                    "type": "string",
                    "enum": [
                        "",
                        "ElectricSteam",
                        "None"
                    ],
                    "default": "None"
                },
                "humidifier_availability_schedule_name": {
                    "type": "string",
                    "note": "If blank, always available",
                    "data_type": "object_list",
                    "object_list": [
                        "ScheduleNames"
                    ]
                },
                "humidifier_rated_capacity": {
                    "type": "number",
                    "note": "Moisture output rate at full rated power input. The humidifier does not currently autosize, so the default is very large to allow for adequate capacity.",
                    "units": "m3/s",
                    "minimum": 0.0,
                    "default": 1e-06,
                    "ip-units": "gal/min"
                },
                "humidifier_rated_electric_power": {
                    "note": "Electric power input at rated capacity moisture output. Power consumption is proportional to moisture output with no part-load penalty.",
                    "units": "W",
                    "default": "Autosize",
                    "ip-units": "W",
                    "anyOf": [
                        {
                            "type": "number",
                            "minimum": 0.0
                        },
                        {
                            "type": "string",
                            "enum": [
                                "",
                                "Autosize"
                            ]
                        }
                    ]
                },
                "humidifier_control_zone_name": {
                    "type": "string",
                    "note": "Zone name where humidistat is located",
                    "data_type": "object_list",
                    "object_list": [
                        "ZoneNames"
                    ]
                },
                "humidifier_setpoint": {
                    "type": "number",
                    "note": "Zone relative humidity setpoint in percent (0 to 100)",
                    "minimum": 0.0,
                    "maximum": 100.0,
                    "default": 30.0,
                    "units": "percent"
                },
                "sizing_option": {
                    "type": "string",
                    "note": "Select whether autosized system supply flow rate is the sum of Coincident or NonCoincident zone air flow rates.",
                    "enum": [
                        "",
                        "Coincident",
                        "NonCoincident"
                    ],
                    "default": "NonCoincident"
                },
                "return_fan": {
                    "type": "string",
                    "note": "Specifies if the system has a return fan.",
                    "enum": [
                        "",
                        "No",
                        "Yes"
                    ],
                    "default": "No"
                },
                "return_fan_total_efficiency": {
                    "type": "number",
                    "exclusiveMinimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.7
                },
                "return_fan_delta_pressure": {
                    "type": "number",
                    "units": "Pa",
                    "ip-units": "inH2O",
                    "minimum": 0.0,
                    "default": 500.0
                },
                "return_fan_motor_efficiency": {
                    "type": "number",
                    "exclusiveMinimum": 0.0,
                    "maximum": 1.0,
                    "default": 0.9
                },
                "return_fan_motor_in_air_stream_fraction": {
                    "type": "number",
                    "minimum": 0.0,
                    "maximum": 1.0,
                    "default": 1.0
                },
                "return_fan_part_load_power_coefficients": {
                    "type": "string",
                    "note": "This field selects a predefined set of fan power coefficients. The ASHRAE 90.1-2004 Appendix G coefficients are from TABLE G3.1.3.15, Method 2. The other sets of coefficients are from the EnergyPlus Input Output Reference, Fan Coefficient Values table.",
                    "enum": [
                        "",
                        "ASHRAE90.1-2004AppendixG",
                        "InletVaneDampers",
                        "OutletDampers",
                        "VariableSpeedMotor",
                        "VariableSpeedMotorPressureReset"
                    ],
                    "default": "InletVaneDampers"
                }
            }
        }
    },
    "group": "HVAC Templates",
    "name": {
        "type": "string",
        "is_required": true,
        "reference": [
            "CompactHVACSystemVAV",
            "HVACTemplateSystems"
        ]
    },
    "additionalProperties": false,
    "legacy_idd": {
        "field_info": {
            "name": {
                "field_name": "Name",
                "field_type": "a"
            },
            "system_availability_schedule_name": {
                "field_name": "System Availability Schedule Name",
                "field_type": "a"
            },
            "supply_fan_maximum_flow_rate": {
                "field_name": "Supply Fan Maximum Flow Rate",
                "field_type": "n"
            },
            "supply_fan_minimum_flow_rate": {
                "field_name": "Supply Fan Minimum Flow Rate",
                "field_type": "n"
            },
            "supply_fan_total_efficiency": {
                "field_name": "Supply Fan Total Efficiency",
                "field_type": "n"
            },
            "supply_fan_delta_pressure": {
                "field_name": "Supply Fan Delta Pressure",
                "field_type": "n"
            },
            "supply_fan_motor_efficiency": {
                "field_name": "Supply Fan Motor Efficiency",
                "field_type": "n"
            },
            "supply_fan_motor_in_air_stream_fraction": {
                "field_name": "Supply Fan Motor in Air Stream Fraction",
                "field_type": "n"
            },
            "cooling_coil_type": {
                "field_name": "Cooling Coil Type",
                "field_type": "a"
            },
            "cooling_coil_availability_schedule_name": {
                "field_name": "Cooling Coil Availability Schedule Name",
                "field_type": "a"
            },
            "cooling_coil_setpoint_schedule_name": {
                "field_name": "Cooling Coil Setpoint Schedule Name",
                "field_type": "a"
            },
            "cooling_coil_design_setpoint": {
                "field_name": "Cooling Coil Design Setpoint",
                "field_type": "n"
            },
            "heating_coil_type": {
                "field_name": "Heating Coil Type",
                "field_type": "a"
            },
            "heating_coil_availability_schedule_name": {
                "field_name": "Heating Coil Availability Schedule Name",
                "field_type": "a"
            },
            "heating_coil_setpoint_schedule_name": {
                "field_name": "Heating Coil Setpoint Schedule Name",
                "field_type": "a"
            },
            "heating_coil_design_setpoint": {
                "field_name": "Heating Coil Design Setpoint",
                "field_type": "n"
            },
            "gas_heating_coil_efficiency": {
                "field_name": "Gas Heating Coil Efficiency",
                "field_type": "n"
            },
            "gas_heating_coil_parasitic_electric_load": {
                "field_name": "Gas Heating Coil Parasitic Electric Load",
                "field_type": "n"
            },
            "preheat_coil_type": {
                "field_name": "Preheat Coil Type",
                "field_type": "a"
            },
            "preheat_coil_availability_schedule_name": {
                "field_name": "Preheat Coil Availability Schedule Name",
                "field_type": "a"
            },
            "preheat_coil_setpoint_schedule_name": {
                "field_name": "Preheat Coil Setpoint Schedule Name",
                "field_type": "a"
            },
            "preheat_coil_design_setpoint": {
                "field_name": "Preheat Coil Design Setpoint",
                "field_type": "n"
            },
            "gas_preheat_coil_efficiency": {
                "field_name": "Gas Preheat Coil Efficiency",
                "field_type": "n"
            },
            "gas_preheat_coil_parasitic_electric_load": {
                "field_name": "Gas Preheat Coil Parasitic Electric Load",
                "field_type": "n"
            },
            "maximum_outdoor_air_flow_rate": {
                "field_name": "Maximum Outdoor Air Flow Rate",
                "field_type": "n"
            },
            "minimum_outdoor_air_flow_rate": {
                "field_name": "Minimum Outdoor Air Flow Rate",
                "field_type": "n"
            },
            "minimum_outdoor_air_control_type": {
                "field_name": "Minimum Outdoor Air Control Type",
                "field_type": "a"
            },
            "minimum_outdoor_air_schedule_name": {
                "field_name": "Minimum Outdoor Air Schedule Name",
                "field_type": "a"
            },
            "economizer_type": {
                "field_name": "Economizer Type",
                "field_type": "a"
            },
            "economizer_lockout": {
                "field_name": "Economizer Lockout",
                "field_type": "a"
            },
            "economizer_upper_temperature_limit": {
                "field_name": "Economizer Upper Temperature Limit",
                "field_type": "n"
            },
            "economizer_lower_temperature_limit": {
                "field_name": "Economizer Lower Temperature Limit",
                "field_type": "n"
            },
            "economizer_upper_enthalpy_limit": {
                "field_name": "Economizer Upper Enthalpy Limit",
                "field_type": "n"
            },
            "economizer_maximum_limit_dewpoint_temperature": {
                "field_name": "Economizer Maximum Limit Dewpoint Temperature",
                "field_type": "n"
            },
            "supply_plenum_name": {
                "field_name": "Supply Plenum Name",
                "field_type": "a"
            },
            "return_plenum_name": {
                "field_name": "Return Plenum Name",
                "field_type": "a"
            },
            "supply_fan_placement": {
                "field_name": "Supply Fan Placement",
                "field_type": "a"
            },
            "supply_fan_part_load_power_coefficients": {
                "field_name": "Supply Fan Part-Load Power Coefficients",
                "field_type": "a"
            },
            "night_cycle_control": {
                "field_name": "Night Cycle Control",
                "field_type": "a"
            },
            "night_cycle_control_zone_name": {
                "field_name": "Night Cycle Control Zone Name",
                "field_type": "a"
            },
            "heat_recovery_type": {
                "field_name": "Heat Recovery Type",
                "field_type": "a"
            },
            "sensible_heat_recovery_effectiveness": {
                "field_name": "Sensible Heat Recovery Effectiveness",
                "field_type": "n"
            },
            "latent_heat_recovery_effectiveness": {
                "field_name": "Latent Heat Recovery Effectiveness",
                "field_type": "n"
            },
            "cooling_coil_setpoint_reset_type": {
                "field_name": "Cooling Coil Setpoint Reset Type",
                "field_type": "a"
            },
            "heating_coil_setpoint_reset_type": {
                "field_name": "Heating Coil Setpoint Reset Type",
                "field_type": "a"
            },
            "dehumidification_control_type": {
                "field_name": "Dehumidification Control Type",
                "field_type": "a"
            },
            "dehumidification_control_zone_name": {
                "field_name": "Dehumidification Control Zone Name",
                "field_type": "a"
            },
            "dehumidification_setpoint": {
                "field_name": "Dehumidification Setpoint",
                "field_type": "n"
            },
            "humidifier_type": {
                "field_name": "Humidifier Type",
                "field_type": "a"
            },
            "humidifier_availability_schedule_name": {
                "field_name": "Humidifier Availability Schedule Name",
                "field_type": "a"
            },
            "humidifier_rated_capacity": {
                "field_name": "Humidifier Rated Capacity",
                "field_type": "n"
            },
            "humidifier_rated_electric_power": {
                "field_name": "Humidifier Rated Electric Power",
                "field_type": "n"
            },
            "humidifier_control_zone_name": {
                "field_name": "Humidifier Control Zone Name",
                "field_type": "a"
            },
            "humidifier_setpoint": {
                "field_name": "Humidifier Setpoint",
                "field_type": "n"
            },
            "sizing_option": {
                "field_name": "Sizing Option",
                "field_type": "a"
            },
            "return_fan": {
                "field_name": "Return Fan",
                "field_type": "a"
            },
            "return_fan_total_efficiency": {
                "field_name": "Return Fan Total Efficiency",
                "field_type": "n"
            },
            "return_fan_delta_pressure": {
                "field_name": "Return Fan Delta Pressure",
                "field_type": "n"
            },
            "return_fan_motor_efficiency": {
                "field_name": "Return Fan Motor Efficiency",
                "field_type": "n"
            },
            "return_fan_motor_in_air_stream_fraction": {
                "field_name": "Return Fan Motor in Air Stream Fraction",
                "field_type": "n"
            },
            "return_fan_part_load_power_coefficients": {
                "field_name": "Return Fan Part-Load Power Coefficients",
                "field_type": "a"
            }
        },
        "fields": [
            "name",
            "system_availability_schedule_name",
            "supply_fan_maximum_flow_rate",
            "supply_fan_minimum_flow_rate",
            "supply_fan_total_efficiency",
            "supply_fan_delta_pressure",
            "supply_fan_motor_efficiency",
            "supply_fan_motor_in_air_stream_fraction",
            "cooling_coil_type",
            "cooling_coil_availability_schedule_name",
            "cooling_coil_setpoint_schedule_name",
            "cooling_coil_design_setpoint",
            "heating_coil_type",
            "heating_coil_availability_schedule_name",
            "heating_coil_setpoint_schedule_name",
            "heating_coil_design_setpoint",
            "gas_heating_coil_efficiency",
            "gas_heating_coil_parasitic_electric_load",
            "preheat_coil_type",
            "preheat_coil_availability_schedule_name",
            "preheat_coil_setpoint_schedule_name",
            "preheat_coil_design_setpoint",
            "gas_preheat_coil_efficiency",
            "gas_preheat_coil_parasitic_electric_load",
            "maximum_outdoor_air_flow_rate",
            "minimum_outdoor_air_flow_rate",
            "minimum_outdoor_air_control_type",
            "minimum_outdoor_air_schedule_name",
            "economizer_type",
            "economizer_lockout",
            "economizer_upper_temperature_limit",
            "economizer_lower_temperature_limit",
            "economizer_upper_enthalpy_limit",
            "economizer_maximum_limit_dewpoint_temperature",
            "supply_plenum_name",
            "return_plenum_name",
            "supply_fan_placement",
            "supply_fan_part_load_power_coefficients",
            "night_cycle_control",
            "night_cycle_control_zone_name",
            "heat_recovery_type",
            "sensible_heat_recovery_effectiveness",
            "latent_heat_recovery_effectiveness",
            "cooling_coil_setpoint_reset_type",
            "heating_coil_setpoint_reset_type",
            "dehumidification_control_type",
            "dehumidification_control_zone_name",
            "dehumidification_setpoint",
            "humidifier_type",
            "humidifier_availability_schedule_name",
            "humidifier_rated_capacity",
            "humidifier_rated_electric_power",
            "humidifier_control_zone_name",
            "humidifier_setpoint",
            "sizing_option",
            "return_fan",
            "return_fan_total_efficiency",
            "return_fan_delta_pressure",
            "return_fan_motor_efficiency",
            "return_fan_motor_in_air_stream_fraction",
            "return_fan_part_load_power_coefficients"
        ],
        "alphas": {
            "fields": [
                "name",
                "system_availability_schedule_name",
                "cooling_coil_type",
                "cooling_coil_availability_schedule_name",
                "cooling_coil_setpoint_schedule_name",
                "heating_coil_type",
                "heating_coil_availability_schedule_name",
                "heating_coil_setpoint_schedule_name",
                "preheat_coil_type",
                "preheat_coil_availability_schedule_name",
                "preheat_coil_setpoint_schedule_name",
                "minimum_outdoor_air_control_type",
                "minimum_outdoor_air_schedule_name",
                "economizer_type",
                "economizer_lockout",
                "supply_plenum_name",
                "return_plenum_name",
                "supply_fan_placement",
                "supply_fan_part_load_power_coefficients",
                "night_cycle_control",
                "night_cycle_control_zone_name",
                "heat_recovery_type",
                "cooling_coil_setpoint_reset_type",
                "heating_coil_setpoint_reset_type",
                "dehumidification_control_type",
                "dehumidification_control_zone_name",
                "humidifier_type",
                "humidifier_availability_schedule_name",
                "humidifier_control_zone_name",
                "sizing_option",
                "return_fan",
                "return_fan_part_load_power_coefficients"
            ]
        },
        "numerics": {
            "fields": [
                "supply_fan_maximum_flow_rate",
                "supply_fan_minimum_flow_rate",
                "supply_fan_total_efficiency",
                "supply_fan_delta_pressure",
                "supply_fan_motor_efficiency",
                "supply_fan_motor_in_air_stream_fraction",
                "cooling_coil_design_setpoint",
                "heating_coil_design_setpoint",
                "gas_heating_coil_efficiency",
                "gas_heating_coil_parasitic_electric_load",
                "preheat_coil_design_setpoint",
                "gas_preheat_coil_efficiency",
                "gas_preheat_coil_parasitic_electric_load",
                "maximum_outdoor_air_flow_rate",
                "minimum_outdoor_air_flow_rate",
                "economizer_upper_temperature_limit",
                "economizer_lower_temperature_limit",
                "economizer_upper_enthalpy_limit",
                "economizer_maximum_limit_dewpoint_temperature",
                "sensible_heat_recovery_effectiveness",
                "latent_heat_recovery_effectiveness",
                "dehumidification_setpoint",
                "humidifier_rated_capacity",
                "humidifier_rated_electric_power",
                "humidifier_setpoint",
                "return_fan_total_efficiency",
                "return_fan_delta_pressure",
                "return_fan_motor_efficiency",
                "return_fan_motor_in_air_stream_fraction"
            ]
        }
    },
    "type": "object",
    "memo": "Variable Air Volume (VAV) air loop with optional heating coil and optional preheat.",
    "min_fields": 61.0
}
```
